<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Load cell calibration check</title>
<style>
:root { color-scheme: light; --page:#f9f9f7; --surface:#fcfcfb; --ink:#0b0b0b; --ink2:#52514e; --muted:#898781; --grid:#e1e0d9; --axis:#c3c2b7;
  --s1:#2a78d6; --s2:#eb6834; --good:#006300; --warn:#8a5a00; --warnbg:#fff4dc; --goodbg:#e7f5e7; --band:rgba(42,120,214,.10); --unk:rgba(137,135,129,.12); }
@media (prefers-color-scheme: dark) { :root:where(:not([data-theme="light"])) { color-scheme: dark; --page:#0d0d0d; --surface:#1a1a19; --ink:#fff; --ink2:#c3c2b7;
  --grid:#2c2c2a; --axis:#383835; --s1:#3987e5; --s2:#d95926; --good:#6fd36f; --warn:#f2c14e; --warnbg:#2b2412; --goodbg:#132313; --band:rgba(57,135,229,.16); --unk:rgba(137,135,129,.14); } }
:root[data-theme="dark"] { color-scheme: dark; --page:#0d0d0d; --surface:#1a1a19; --ink:#fff; --ink2:#c3c2b7; --grid:#2c2c2a; --axis:#383835;
  --s1:#3987e5; --s2:#d95926; --good:#6fd36f; --warn:#f2c14e; --warnbg:#2b2412; --goodbg:#132313; --band:rgba(57,135,229,.16); --unk:rgba(137,135,129,.14); }
* { box-sizing: border-box; }
body { margin:0; background:var(--page); color:var(--ink); font:16px/1.55 system-ui,-apple-system,"Segoe UI",sans-serif; }
main { max-width:820px; margin:0 auto; padding:28px 16px 64px; }
h1 { font-size:28px; line-height:1.2; margin:0 0 6px; } h2 { font-size:20px; margin:40px 0 8px; } h3 { font-size:16px; margin:22px 0 4px; }
p, li { color:var(--ink); } .sub { color:var(--ink2); margin:0 0 20px; }
.card { background:var(--surface); border:1px solid var(--grid); border-radius:10px; padding:16px; margin:14px 0; }
.verdict { border-left:4px solid var(--s1); }
.callout { border-radius:8px; padding:12px 14px; margin:12px 0; } .good { background:var(--goodbg); } .warn { background:var(--warnbg); }
.callout b.t { display:block; margin-bottom:2px; } .good b.t { color:var(--good); } .warn b.t { color:var(--warn); }
.kpis { display:grid; grid-template-columns:repeat(auto-fit,minmax(170px,1fr)); gap:10px; margin:14px 0; }
.kpi { background:var(--surface); border:1px solid var(--grid); border-radius:10px; padding:12px 14px; } .kpi .v { font-size:24px; font-weight:600; } .kpi .d { color:var(--ink2); font-size:13px; }
svg { width:100%; height:auto; display:block; } svg text { font:12px system-ui,sans-serif; fill:var(--ink2); }
.tick { fill:var(--muted) !important; } .axl { fill:var(--ink2) !important; } .grid { stroke:var(--grid); stroke-width:1; } .axis { stroke:var(--axis); stroke-width:1; }
.pt { fill:var(--s1); stroke:var(--surface); stroke-width:2; } .fitline { stroke:var(--s1); stroke-width:2; fill:none; } .dash { stroke-dasharray:6 5; }
.unknown { fill:var(--unk); } .band { fill:var(--band); } .note { fill:var(--muted) !important; font-style:italic; } .lbl { fill:var(--ink) !important; }
.raw { fill:none; stroke:var(--s1); stroke-width:1.2; opacity:.75; } .smooth { fill:none; stroke:var(--s2); stroke-width:2.5; }
.s1 { fill:var(--s1) !important; font-weight:600; } .s2 { fill:var(--s2) !important; font-weight:600; } .bar { fill:var(--s1); }
table { border-collapse:collapse; width:100%; font-size:14px; margin:8px 0; } th, td { text-align:right; padding:5px 8px; border-bottom:1px solid var(--grid); }
th:first-child, td:first-child { text-align:left; } th { color:var(--ink2); font-weight:600; } td.l, th.l { text-align:left; }
details { margin:10px 0; } summary { cursor:pointer; color:var(--ink2); } code { background:var(--grid); padding:1px 5px; border-radius:4px; font-size:.9em; }
.cap { color:var(--ink2); font-size:14px; margin:4px 0 0; } ol li, ul li { margin:4px 0; }
.scroll { overflow-x:auto; }
</style></head><body><main>

<h1>Load cell calibration check</h1>
<p class="sub">Measurements from 12 October 2026 (amplifier + TAS501 + NI USB-6003), 14 loaded runs from 0 to 60 kg.</p>

<div class="card verdict"><b>Short answer.</b> Yes, the scaling is linear, and very cleanly so, <b>up to 60 kg</b>. Every measurement lies within
about 0.2 kg of one straight line. What this data cannot show is whether the line stays straight up to 250 kg, because nothing heavier than 60 kg
(24 % of your expected maximum) was measured. The next session should measure 100 to 250 kg.</div>

<div class="kpis">
<div class="kpi"><div class="v">18.56 mV/kg</div><div class="d">slope: 528.3 newtons per volt, uncertainty 0.11 %</div></div>
<div class="kpi"><div class="v">R&sup2; = 0.99999</div><div class="d">1.00000 would be a perfect line</div></div>
<div class="kpi"><div class="v">0.08 kg</div><div class="d">typical distance of a point from the line (largest 0.18 kg)</div></div>
<div class="kpi"><div class="v">4.7 V</div><div class="d">expected output at 250 kg: well inside the &plusmn;10 V input range</div></div>
</div>

<h2>1. The straight-line fit</h2>
<p>Each dot is the average of a 30-second recording with a known weight on the cell. The solid line is the best straight line through them;
the dashed part is that line continued to 250 kg, which is a guess until it has been measured.</p>
<div class="card"><svg viewBox="0 0 720 340" role="img" aria-label="Amplifier output against weight: straight line through measurements up to 60 kg, extended to 250 kg"><rect class="unknown" x="203.8" y="18" width="496.2" height="274"/><text class="note" x="451.9" y="239.3" text-anchor="middle">not measured yet</text><line class="grid" x1="62" x2="700" y1="292.0" y2="292.0"/><text class="tick" x="54" y="296.0" text-anchor="end">0</text><line class="grid" x1="62" x2="700" y1="239.3" y2="239.3"/><text class="tick" x="54" y="243.3" text-anchor="end">1</text><line class="grid" x1="62" x2="700" y1="186.6" y2="186.6"/><text class="tick" x="54" y="190.6" text-anchor="end">2</text><line class="grid" x1="62" x2="700" y1="133.9" y2="133.9"/><text class="tick" x="54" y="137.9" text-anchor="end">3</text><line class="grid" x1="62" x2="700" y1="81.2" y2="81.2"/><text class="tick" x="54" y="85.2" text-anchor="end">4</text><line class="grid" x1="62" x2="700" y1="28.5" y2="28.5"/><text class="tick" x="54" y="32.5" text-anchor="end">5</text><text class="tick" x="62.0" y="310" text-anchor="middle">0</text><text class="tick" x="180.1" y="310" text-anchor="middle">50</text><text class="tick" x="298.3" y="310" text-anchor="middle">100</text><text class="tick" x="416.4" y="310" text-anchor="middle">150</text><text class="tick" x="534.6" y="310" text-anchor="middle">200</text><text class="tick" x="652.7" y="310" text-anchor="middle">250</text><line class="axis" x1="62" x2="700" y1="292" y2="292"/><text class="axl" x="381" y="334" text-anchor="middle">Weight on the load cell (kg)</text><text class="axl" transform="translate(14 155) rotate(-90)" text-anchor="middle">Output of the amplifier (V)</text><line class="fitline" x1="62.0" y1="290.0" x2="203.8" y2="231.3"/><line class="fitline dash" x1="203.8" y1="231.3" x2="652.7" y2="45.5"/><circle class="pt" cx="62.0" cy="289.9" r="4.5"><title>0 kg: 0.0395 V</title></circle><circle class="pt" cx="62.0" cy="290.2" r="4.5"><title>0 kg: 0.0341 V</title></circle><circle class="pt" cx="67.9" cy="287.5" r="4.5"><title>2.5 kg: 0.0845 V</title></circle><circle class="pt" cx="73.8" cy="285.1" r="4.5"><title>5 kg: 0.1308 V</title></circle><circle class="pt" cx="79.7" cy="282.7" r="4.5"><title>7.5 kg: 0.1770 V</title></circle><circle class="pt" cx="85.6" cy="280.3" r="4.5"><title>10 kg: 0.2227 V</title></circle><circle class="pt" cx="97.4" cy="275.4" r="4.5"><title>15 kg: 0.3153 V</title></circle><circle class="pt" cx="109.3" cy="270.4" r="4.5"><title>20 kg: 0.4090 V</title></circle><circle class="pt" cx="121.1" cy="265.6" r="4.5"><title>25 kg: 0.5019 V</title></circle><circle class="pt" cx="132.9" cy="260.6" r="4.5"><title>30 kg: 0.5953 V</title></circle><circle class="pt" cx="156.5" cy="250.9" r="4.5"><title>40 kg: 0.7807 V</title></circle><circle class="pt" cx="156.5" cy="251.0" r="4.5"><title>40 kg: 0.7775 V</title></circle><circle class="pt" cx="180.1" cy="241.1" r="4.5"><title>50 kg: 0.9662 V</title></circle><circle class="pt" cx="203.8" cy="231.4" r="4.5"><title>60 kg: 1.1508 V</title></circle><text class="lbl" x="646.7" y="33.5" text-anchor="end">250 kg would give about 4.7 V</text><text class="lbl" x="208.5" y="211.3">14 measurements, all below 60 kg</text></svg></div>
<p class="cap">Equation: output (V) = 0.0374 + 0.01856 &times; weight (kg). So the zero (nothing hanging) sits at 0.037 V, and force in newtons = (volts &minus; 0.0374) &times; 528.35.</p>

<h2>2. How far is each point from the line?</h2>
<p>Straight-line fits can hide small bends, so here is the leftover for each point in kilograms. A bend would show up as a curve (a smile or a frown); a good fit
looks like random scatter around zero.</p>
<div class="card"><svg viewBox="0 0 720 300" role="img" aria-label="Residuals of the straight-line fit in kilograms for each measurement"><rect class="band" x="62.0" y="76.5" width="638.0" height="117.0"/><line class="grid" x1="62" x2="700" y1="252.0" y2="252.0"/><text class="tick" x="54" y="256.0" text-anchor="end">-0.4</text><line class="grid" x1="62" x2="700" y1="193.5" y2="193.5"/><text class="tick" x="54" y="197.5" text-anchor="end">-0.2</text><line class="grid" x1="62" x2="700" y1="135.0" y2="135.0"/><text class="tick" x="54" y="139.0" text-anchor="end">+0.0</text><line class="grid" x1="62" x2="700" y1="76.5" y2="76.5"/><text class="tick" x="54" y="80.5" text-anchor="end">+0.2</text><line class="grid" x1="62" x2="700" y1="18.0" y2="18.0"/><text class="tick" x="54" y="22.0" text-anchor="end">+0.4</text><text class="tick" x="91.0" y="270" text-anchor="middle">0</text><text class="tick" x="187.7" y="270" text-anchor="middle">10</text><text class="tick" x="284.3" y="270" text-anchor="middle">20</text><text class="tick" x="381.0" y="270" text-anchor="middle">30</text><text class="tick" x="477.7" y="270" text-anchor="middle">40</text><text class="tick" x="574.3" y="270" text-anchor="middle">50</text><text class="tick" x="671.0" y="270" text-anchor="middle">60</text><line class="axis" x1="62" x2="700" y1="252" y2="252"/><text class="axl" x="381" y="294" text-anchor="middle">Weight (kg)</text><text class="axl" transform="translate(14 135) rotate(-90)" text-anchor="middle">Difference from the line (kg)</text><text class="note" x="680.7" y="70.5" text-anchor="end">within +/- 0.2 kg</text><circle class="pt" cx="91.0" cy="102.8" r="4.5"><title>0 kg: +0.110 kg off the line</title></circle><circle class="pt" cx="91.0" cy="188.2" r="4.5"><title>0 kg: -0.182 kg off the line</title></circle><circle class="pt" cx="115.2" cy="125.3" r="4.5"><title>2.5 kg: +0.033 kg off the line</title></circle><circle class="pt" cx="139.3" cy="125.5" r="4.5"><title>5 kg: +0.033 kg off the line</title></circle><circle class="pt" cx="163.5" cy="129.8" r="4.5"><title>7.5 kg: +0.018 kg off the line</title></circle><circle class="pt" cx="187.7" cy="140.6" r="4.5"><title>10 kg: -0.019 kg off the line</title></circle><circle class="pt" cx="236.0" cy="144.5" r="4.5"><title>15 kg: -0.032 kg off the line</title></circle><circle class="pt" cx="284.3" cy="128.8" r="4.5"><title>20 kg: +0.021 kg off the line</title></circle><circle class="pt" cx="332.7" cy="128.4" r="4.5"><title>25 kg: +0.022 kg off the line</title></circle><circle class="pt" cx="381.0" cy="118.1" r="4.5"><title>30 kg: +0.058 kg off the line</title></circle><circle class="pt" cx="477.7" cy="121.9" r="4.5"><title>40 kg: +0.045 kg off the line</title></circle><circle class="pt" cx="477.7" cy="172.2" r="4.5"><title>40 kg: -0.127 kg off the line</title></circle><circle class="pt" cx="574.3" cy="123.5" r="4.5"><title>50 kg: +0.039 kg off the line</title></circle><circle class="pt" cx="671.0" cy="140.3" r="4.5"><title>60 kg: -0.018 kg off the line</title></circle></svg></div>
<ul>
<li>Scatter is random, with no smile or frown. A curved fit did not improve on the straight line (the curve term is not distinguishable from zero).</li>
<li>The two 0 kg points are the furthest from the line (+0.11 and &minus;0.18 kg). That is the zero wandering a little, not a scaling problem.</li>
<li>Slope between neighbouring weights stays between 18.3 and 19.1 mV/kg all the way (the highest value is the very first step, 0 to 2.5 kg).</li>
<li>Fitting only the weights up to 30 kg and then predicting 40, 50 and 60 kg misses by 0.01 to 0.18 kg.</li>
</ul>

<div class="callout warn"><b class="t">The caveat that matters</b>The data allow a slight bend. Within what you measured, the uncertainty left on a possible curve would move the
reading at 250 kg by about &plusmn;4.3 kg (1 sigma). A good load cell is usually straight to better than 0.05 % of full scale, so a bend is unlikely,
but nothing here proves it for the amplifier and cabling as a whole. That is what the heavy weights are for.</div>

<h2>3. Other things the data show</h2>

<h3>The 50 Hz hum is large, but removable</h3>
<p>The raw signal carries a 50 Hz ripple of about &plusmn;77 mV, which is &plusmn;4.2 kg on the scale. It is the same at every weight, so it is electrical pickup from the mains,
not the weights moving. Averaging over a whole number of 20 ms periods removes it exactly. The app's 100 ms smoothing does that (the ripple falls from 87 mV to 12 mV standard deviation), and the 30 s means used here are not affected. A slower wobble of about 1 kg (2.5 times a second) is left in the smoothed line; it is also electrical, it averages out over a second or more, and it is small next to a 250 kg push.</p>
<div class="card"><svg viewBox="0 0 720 320" role="img" aria-label="Half a second of the raw signal at 20 kg and the same signal smoothed over 100 milliseconds"><line class="grid" x1="62" x2="700" y1="250.8" y2="250.8"/><text class="tick" x="54" y="254.8" text-anchor="end">10</text><line class="grid" x1="62" x2="700" y1="197.9" y2="197.9"/><text class="tick" x="54" y="201.9" text-anchor="end">15</text><line class="grid" x1="62" x2="700" y1="145.0" y2="145.0"/><text class="tick" x="54" y="149.0" text-anchor="end">20</text><line class="grid" x1="62" x2="700" y1="92.1" y2="92.1"/><text class="tick" x="54" y="96.1" text-anchor="end">25</text><line class="grid" x1="62" x2="700" y1="39.2" y2="39.2"/><text class="tick" x="54" y="43.2" text-anchor="end">30</text><text class="tick" x="62.0" y="290" text-anchor="middle">0.0</text><text class="tick" x="189.6" y="290" text-anchor="middle">0.1</text><text class="tick" x="317.2" y="290" text-anchor="middle">0.2</text><text class="tick" x="444.8" y="290" text-anchor="middle">0.3</text><text class="tick" x="572.4" y="290" text-anchor="middle">0.4</text><text class="tick" x="700.0" y="290" text-anchor="middle">0.5</text><line class="axis" x1="62" x2="700" y1="272" y2="272"/><text class="axl" x="381" y="314" text-anchor="middle">Time (seconds)</text><text class="axl" transform="translate(14 145) rotate(-90)" text-anchor="middle">Reading in kg (20 kg hung)</text><polyline class="raw" points="62.0,217.0 63.3,212.7 64.6,200.2 65.8,183.1 67.1,163.2 68.4,146.3 69.7,131.4 70.9,115.8 72.2,103.1 73.5,93.9 74.8,86.5 76.0,84.9 77.3,90.2 78.6,100.7 79.9,123.0 81.1,147.2 82.4,169.9 83.7,190.5 85.0,205.4 86.2,215.7 87.5,221.4 88.8,217.2 90.1,205.0 91.3,187.0 92.6,167.1 93.9,149.8 95.2,134.4 96.5,117.6 97.7,105.7 99.0,93.9 100.3,86.0 101.6,85.2 102.8,91.1 104.1,101.8 105.4,123.1 106.7,149.1 107.9,172.6 109.2,194.0 110.5,206.9 111.8,217.0 113.0,222.7 114.3,218.1 115.6,206.1 116.9,188.8 118.1,168.8 119.4,151.1 120.7,135.3 122.0,118.0 123.2,105.3 124.5,94.6 125.8,87.6 127.1,87.4 128.4,92.6 129.6,102.9 130.9,124.2 132.2,150.6 133.5,174.3 134.7,193.8 136.0,208.3 137.3,218.8 138.6,224.9 139.8,220.3 141.1,208.0 142.4,190.8 143.7,171.0 144.9,154.0 146.2,137.7 147.5,121.9 148.8,108.2 150.0,100.7 151.3,93.7 152.6,92.2 153.9,97.2 155.1,107.7 156.4,127.9 157.7,153.5 159.0,176.3 160.3,195.1 161.5,209.2 162.8,219.4 164.1,225.8 165.4,221.4 166.6,208.5 167.9,191.8 169.2,172.1 170.5,154.2 171.7,139.0 173.0,122.2 174.3,107.3 175.6,97.2 176.8,90.6 178.1,89.5 179.4,94.4 180.7,104.9 181.9,125.0 183.2,151.1 184.5,174.1 185.8,195.6 187.0,210.5 188.3,220.8 189.6,226.2 190.9,219.9 192.2,207.8 193.4,189.9 194.7,171.3 196.0,155.3 197.3,140.3 198.5,123.9 199.8,110.1 201.1,101.1 202.4,94.4 203.6,93.0 204.9,97.6 206.2,106.8 207.5,127.2 208.7,150.4 210.0,171.0 211.3,191.8 212.6,206.1 213.8,216.6 215.1,222.5 216.4,217.5 217.7,205.6 218.9,188.5 220.2,170.2 221.5,154.4 222.8,138.6 224.1,122.8 225.3,109.0 226.6,99.8 227.9,92.2 229.2,90.2 230.4,95.0 231.7,104.7 233.0,125.0 234.3,148.0 235.5,168.2 236.8,189.6 238.1,203.5 239.4,213.8 240.6,220.1 241.9,215.5 243.2,203.4 244.5,186.2 245.7,167.7 247.0,152.9 248.3,137.5 249.6,121.3 250.8,107.9 252.1,97.4 253.4,90.0 254.7,88.2 256.0,93.3 257.2,102.2 258.5,121.9 259.8,145.4 261.1,166.6 262.3,186.8 263.6,201.2 264.9,211.3 266.2,217.5 267.4,213.5 268.7,201.7 270.0,184.2 271.3,165.6 272.5,150.0 273.8,134.7 275.1,118.2 276.4,104.6 277.6,94.3 278.9,87.6 280.2,85.6 281.5,89.7 282.7,98.3 284.0,118.2 285.3,141.5 286.6,162.1 287.9,182.8 289.1,197.7 290.4,207.8 291.7,213.8 293.0,210.2 294.2,198.8 295.5,181.1 296.8,162.5 298.1,147.1 299.3,132.5 300.6,115.4 301.9,101.8 303.2,91.5 304.4,84.9 305.7,82.5 307.0,86.7 308.3,95.5 309.5,114.7 310.8,138.0 312.1,158.5 313.4,179.1 314.6,194.5 315.9,205.0 317.2,210.5 318.5,206.7 319.8,195.1 321.0,178.3 322.3,159.0 323.6,144.1 324.9,129.2 326.1,112.7 327.4,99.0 328.7,88.5 330.0,81.4 331.2,78.8 332.5,83.2 333.8,92.8 335.1,111.0 336.3,134.0 337.6,154.2 338.9,175.8 340.2,191.2 341.4,201.5 342.7,207.2 344.0,203.2 345.3,192.0 346.5,175.2 347.8,156.8 349.1,141.9 350.4,126.3 351.7,109.7 352.9,95.7 354.2,85.6 355.5,78.6 356.8,75.7 358.0,79.9 359.3,89.5 360.6,108.1 361.9,131.2 363.1,151.1 364.4,172.6 365.7,188.5 367.0,198.9 368.2,205.8 369.5,201.9 370.8,190.3 372.1,173.7 373.3,154.8 374.6,140.1 375.9,124.8 377.2,107.7 378.4,94.1 379.7,84.1 381.0,76.4 382.3,73.8 383.6,77.7 384.8,87.3 386.1,105.8 387.4,129.4 388.7,149.8 389.9,171.3 391.2,186.8 392.5,197.1 393.8,203.5 395.0,200.4 396.3,189.4 397.6,173.2 398.9,153.9 400.1,139.0 401.4,123.5 402.7,107.5 404.0,92.8 405.2,82.3 406.5,75.5 407.8,73.6 409.1,77.1 410.3,85.8 411.6,104.4 412.9,127.7 414.2,148.2 415.5,169.5 416.7,185.1 418.0,196.2 419.3,203.2 420.6,198.9 421.8,188.3 423.1,171.7 424.4,153.9 425.7,137.5 426.9,123.1 428.2,106.6 429.5,92.6 430.8,82.3 432.0,75.3 433.3,72.7 434.6,76.6 435.9,84.9 437.1,103.5 438.4,127.7 439.7,148.3 441.0,169.9 442.2,185.0 443.5,196.2 444.8,203.0 446.1,200.6 447.4,189.4 448.6,173.2 449.9,153.7 451.2,137.1 452.5,122.0 453.7,105.5 455.0,90.8 456.3,81.0 457.6,74.0 458.8,70.9 460.1,74.9 461.4,84.3 462.7,102.7 463.9,127.7 465.2,148.5 466.5,170.4 467.8,185.7 469.0,197.1 470.3,204.6 471.6,202.1 472.9,191.4 474.1,174.7 475.4,155.2 476.7,139.3 478.0,124.4 479.3,107.1 480.5,93.1 481.8,83.0 483.1,74.9 484.4,72.5 485.6,77.1 486.9,85.8 488.2,104.0 489.5,128.8 490.7,150.0 492.0,172.3 493.3,188.1 494.6,199.1 495.8,206.3 497.1,203.9 498.4,194.0 499.7,178.0 500.9,157.4 502.2,140.8 503.5,125.7 504.8,109.5 506.0,94.8 507.3,85.1 508.6,78.2 509.9,74.9 511.2,79.0 512.4,87.4 513.7,106.0 515.0,131.1 516.3,150.9 517.5,173.6 518.8,190.1 520.1,201.3 521.4,208.1 522.6,206.1 523.9,195.8 525.2,180.0 526.5,160.9 527.7,145.0 529.0,130.3 530.3,114.7 531.6,99.6 532.8,89.3 534.1,83.0 535.4,80.5 536.7,84.3 537.9,92.6 539.2,110.8 540.5,134.4 541.8,155.2 543.1,177.2 544.3,193.4 545.6,204.1 546.9,211.6 548.2,209.6 549.4,198.9 550.7,182.9 552.0,164.5 553.3,149.6 554.5,134.5 555.8,118.4 557.1,104.0 558.4,93.7 559.6,86.2 560.9,83.6 562.2,87.4 563.5,96.3 564.7,113.8 566.0,137.5 567.3,157.5 568.6,179.8 569.8,195.6 571.1,206.9 572.4,214.2 573.7,212.6 575.0,201.7 576.2,186.6 577.5,167.3 578.8,152.0 580.1,136.8 581.3,120.4 582.6,105.8 583.9,95.9 585.2,88.5 586.4,85.6 587.7,89.3 589.0,98.5 590.3,116.3 591.5,139.9 592.8,159.8 594.1,182.2 595.4,198.4 596.6,210.0 597.9,216.6 599.2,215.3 600.5,205.8 601.7,189.9 603.0,171.0 604.3,155.3 605.6,140.4 606.9,124.8 608.1,110.1 609.4,99.8 610.7,92.2 612.0,89.8 613.2,92.4 614.5,101.4 615.8,118.2 617.1,142.3 618.3,162.5 619.6,183.7 620.9,200.8 622.2,211.8 623.4,219.6 624.7,217.3 626.0,207.8 627.3,192.1 628.5,173.7 629.8,157.9 631.1,143.2 632.4,127.0 633.6,112.8 634.9,102.3 636.2,94.4 637.5,90.8 638.8,94.4 640.0,103.3 641.3,119.8 642.6,144.1 643.9,163.8 645.1,185.7 646.4,202.1 647.7,213.8 649.0,221.2 650.2,219.4 651.5,209.8 652.8,194.5 654.1,175.4 655.3,159.4 656.6,145.0 657.9,128.7 659.2,114.5 660.4,103.3 661.7,95.5 663.0,92.0 664.3,95.7 665.5,103.6 666.8,120.7 668.1,144.1 669.4,164.5 670.7,186.2 671.9,202.8 673.2,213.8 674.5,221.6 675.8,219.6 677.0,210.5 678.3,195.1 679.6,175.8 680.9,159.9 682.1,145.2 683.4,129.0 684.7,113.9 686.0,103.1 687.2,95.7 688.5,92.2 689.8,95.2 691.1,103.6 692.3,120.6 693.6,144.1 694.9,164.2 696.2,186.1 697.4,202.4 698.7,213.7"/><polyline class="smooth" points="62.0,146.6 63.3,146.7 64.6,146.8 65.8,146.9 67.1,147.0 68.4,147.1 69.7,147.2 70.9,147.4 72.2,147.5 73.5,147.6 74.8,147.7 76.0,147.9 77.3,148.0 78.6,148.2 79.9,148.3 81.1,148.5 82.4,148.7 83.7,148.8 85.0,148.9 86.2,149.1 87.5,149.2 88.8,149.4 90.1,149.5 91.3,149.7 92.6,149.8 93.9,149.9 95.2,150.1 96.5,150.2 97.7,150.3 99.0,150.4 100.3,150.5 101.6,150.6 102.8,150.8 104.1,150.9 105.4,151.0 106.7,151.2 107.9,151.3 109.2,151.4 110.5,151.5 111.8,151.6 113.0,151.8 114.3,151.9 115.6,152.0 116.9,152.1 118.1,152.2 119.4,152.2 120.7,152.3 122.0,152.4 123.2,152.4 124.5,152.5 125.8,152.6 127.1,152.7 128.4,152.8 129.6,152.9 130.9,152.9 132.2,153.0 133.5,153.1 134.7,153.2 136.0,153.3 137.3,153.3 138.6,153.4 139.8,153.5 141.1,153.6 142.4,153.6 143.7,153.7 144.9,153.7 146.2,153.8 147.5,153.8 148.8,153.8 150.0,153.8 151.3,153.8 152.6,153.8 153.9,153.8 155.1,153.8 156.4,153.8 157.7,153.9 159.0,153.9 160.3,154.0 161.5,154.0 162.8,154.1 164.1,154.1 165.4,154.2 166.6,154.2 167.9,154.3 169.2,154.3 170.5,154.3 171.7,154.3 173.0,154.3 174.3,154.2 175.6,154.2 176.8,154.1 178.1,154.1 179.4,154.1 180.7,154.1 181.9,154.0 183.2,154.0 184.5,154.0 185.8,154.1 187.0,154.1 188.3,154.1 189.6,154.2 190.9,154.2 192.2,154.2 193.4,154.2 194.7,154.2 196.0,154.2 197.3,154.1 198.5,154.0 199.8,154.0 201.1,153.9 202.4,153.8 203.6,153.7 204.9,153.7 206.2,153.6 207.5,153.5 208.7,153.5 210.0,153.5 211.3,153.4 212.6,153.4 213.8,153.4 215.1,153.3 216.4,153.2 217.7,153.2 218.9,153.1 220.2,153.0 221.5,152.9 222.8,152.8 224.1,152.6 225.3,152.5 226.6,152.4 227.9,152.3 229.2,152.2 230.4,152.0 231.7,151.9 233.0,151.8 234.3,151.7 235.5,151.7 236.8,151.6 238.1,151.5 239.4,151.5 240.6,151.4 241.9,151.4 243.2,151.3 244.5,151.2 245.7,151.1 247.0,151.0 248.3,150.9 249.6,150.7 250.8,150.6 252.1,150.4 253.4,150.3 254.7,150.1 256.0,150.0 257.2,149.8 258.5,149.7 259.8,149.6 261.1,149.5 262.3,149.4 263.6,149.3 264.9,149.2 266.2,149.0 267.4,148.9 268.7,148.8 270.0,148.6 271.3,148.5 272.5,148.3 273.8,148.2 275.1,148.0 276.4,147.8 277.6,147.7 278.9,147.5 280.2,147.4 281.5,147.2 282.7,147.1 284.0,147.0 285.3,146.8 286.6,146.7 287.9,146.6 289.1,146.4 290.4,146.3 291.7,146.2 293.0,146.0 294.2,145.9 295.5,145.7 296.8,145.6 298.1,145.4 299.3,145.2 300.6,145.1 301.9,144.9 303.2,144.8 304.4,144.6 305.7,144.5 307.0,144.3 308.3,144.2 309.5,144.1 310.8,143.9 312.1,143.8 313.4,143.7 314.6,143.6 315.9,143.4 317.2,143.3 318.5,143.1 319.8,143.0 321.0,142.8 322.3,142.7 323.6,142.5 324.9,142.4 326.1,142.2 327.4,142.1 328.7,141.9 330.0,141.8 331.2,141.6 332.5,141.5 333.8,141.4 335.1,141.3 336.3,141.1 337.6,141.0 338.9,140.9 340.2,140.8 341.4,140.7 342.7,140.6 344.0,140.5 345.3,140.3 346.5,140.2 347.8,140.1 349.1,140.0 350.4,139.8 351.7,139.7 352.9,139.5 354.2,139.4 355.5,139.3 356.8,139.2 358.0,139.1 359.3,139.0 360.6,138.9 361.9,138.8 363.1,138.7 364.4,138.6 365.7,138.5 367.0,138.4 368.2,138.3 369.5,138.2 370.8,138.1 372.1,138.0 373.3,137.9 374.6,137.8 375.9,137.7 377.2,137.6 378.4,137.5 379.7,137.4 381.0,137.3 382.3,137.3 383.6,137.2 384.8,137.1 386.1,137.1 387.4,137.0 388.7,137.0 389.9,136.9 391.2,136.8 392.5,136.7 393.8,136.7 395.0,136.6 396.3,136.5 397.6,136.4 398.9,136.4 400.1,136.3 401.4,136.2 402.7,136.1 404.0,136.1 405.2,136.0 406.5,136.0 407.8,136.0 409.1,136.0 410.3,136.0 411.6,135.9 412.9,135.9 414.2,135.9 415.5,135.9 416.7,135.9 418.0,135.8 419.3,135.8 420.6,135.8 421.8,135.7 423.1,135.7 424.4,135.7 425.7,135.6 426.9,135.6 428.2,135.6 429.5,135.6 430.8,135.6 432.0,135.6 433.3,135.6 434.6,135.6 435.9,135.7 437.1,135.7 438.4,135.7 439.7,135.7 441.0,135.7 442.2,135.8 443.5,135.8 444.8,135.8 446.1,135.8 447.4,135.8 448.6,135.8 449.9,135.8 451.2,135.8 452.5,135.8 453.7,135.9 455.0,135.9 456.3,135.9 457.6,136.0 458.8,136.0 460.1,136.1 461.4,136.1 462.7,136.2 463.9,136.3 465.2,136.3 466.5,136.4 467.8,136.5 469.0,136.5 470.3,136.6 471.6,136.7 472.9,136.7 474.1,136.8 475.4,136.9 476.7,136.9 478.0,137.0 479.3,137.1 480.5,137.2 481.8,137.2 483.1,137.3 484.4,137.4 485.6,137.5 486.9,137.6 488.2,137.7 489.5,137.8 490.7,138.0 492.0,138.1 493.3,138.2 494.6,138.3 495.8,138.4 497.1,138.5 498.4,138.6 499.7,138.7 500.9,138.9 502.2,139.0 503.5,139.1 504.8,139.1 506.0,139.2 507.3,139.4 508.6,139.5 509.9,139.6 511.2,139.7 512.4,139.8 513.7,140.0 515.0,140.1 516.3,140.2 517.5,140.4 518.8,140.5 520.1,140.7 521.4,140.8 522.6,141.0 523.9,141.1 525.2,141.3 526.5,141.4 527.7,141.5 529.0,141.7 530.3,141.8 531.6,141.9 532.8,142.0 534.1,142.2 535.4,142.3 536.7,142.4 537.9,142.5 539.2,142.7 540.5,142.9 541.8,143.0 543.1,143.2 544.3,143.4 545.6,143.5 546.9,143.7 548.2,143.9 549.4,144.0 550.7,144.2 552.0,144.3 553.3,144.5 554.5,144.6 555.8,144.7 557.1,144.9 558.4,145.0 559.6,145.1 560.9,145.2 562.2,145.4 563.5,145.5 564.7,145.7 566.0,145.8 567.3,146.0 568.6,146.2 569.8,146.3 571.1,146.5 572.4,146.7 573.7,146.9 575.0,147.0 576.2,147.2 577.5,147.3 578.8,147.5 580.1,147.6 581.3,147.7 582.6,147.9 583.9,148.0 585.2,148.1 586.4,148.2 587.7,148.4 589.0,148.5 590.3,148.6 591.5,148.8 592.8,148.9 594.1,149.1 595.4,149.2 596.6,149.4 597.9,149.5 599.2,149.6 600.5,149.8 601.7,149.9 603.0,150.0 604.3,150.1 605.6,150.2 606.9,150.3 608.1,150.4 609.4,150.5 610.7,150.5 612.0,150.6 613.2,150.7 614.5,150.9 615.8,151.0 617.1,151.1 618.3,151.2 619.6,151.3 620.9,151.4 622.2,151.5 623.4,151.6 624.7,151.7 626.0,151.8 627.3,151.9 628.5,151.9 629.8,152.0 631.1,152.1 632.4,152.1 633.6,152.2 634.9,152.3 636.2,152.3 637.5,152.4 638.8,152.5 640.0,152.6 641.3,152.7 642.6,152.7 643.9,152.8 645.1,152.9 646.4,153.0 647.7,153.1 649.0,153.1 650.2,153.2 651.5,153.2 652.8,153.3 654.1,153.3 655.3,153.3 656.6,153.3 657.9,153.4 659.2,153.4 660.4,153.4 661.7,153.5 663.0,153.5 664.3,153.6 665.5,153.6 666.8,153.7 668.1,153.7 669.4,153.7 670.7,153.7 671.9,153.8 673.2,153.8 674.5,153.8 675.8,153.8 677.0,153.8 678.3,153.8 679.6,153.7 680.9,153.7 682.1,153.7 683.4,153.7 684.7,153.7 686.0,153.7 687.2,153.7 688.5,153.7 689.8,153.7 691.1,153.7 692.3,153.7 693.6,153.7 694.9,153.7 696.2,153.6 697.4,153.6 698.7,153.6"/><text class="lbl s1" x="68.4" y="43.4">raw signal: swings about +/- 4 kg, 50 times a second</text><text class="lbl s2" x="68.4" y="238.1">smoothed over 100 ms (what the app uses)</text></svg></div>
<p>Two consequences. First, always read the peak force from the smoothed signal; the highest raw sample can be about 4 kg too high. Second, because the ripple is that large it is worth fixing at the source when convenient:
use a shielded, twisted cable for the amplifier output, connect the amplifier's signal ground to the DAQ's AI GND, and keep the cable away from mains leads and chargers.</p>

<h3>The zero drifts a little</h3>
<p>Readings with nothing on the cell (minutes relative to the first labelled run) and their difference from the fitted zero:</p>
<div class="scroll"><table><tr><th>Minute</th><th>Volts</th><th>kg from fitted zero</th><th class="l">Run</th></tr><tr><td>-21</td><td>0.0492</td><td>+0.64</td><td>no weight label (started before the labelled runs)</td></tr><tr><td>-18</td><td>0.0558</td><td>+0.99</td><td>no weight label (started before the labelled runs)</td></tr><tr><td>-7</td><td>0.0422</td><td>+0.26</td><td>no weight label (started before the labelled runs)</td></tr><tr><td>-4</td><td>0.0414</td><td>+0.21</td><td>no weight label (started before the labelled runs)</td></tr><tr><td>-3</td><td>0.0412</td><td>+0.20</td><td>no weight label (started before the labelled runs)</td></tr><tr><td>+0</td><td>0.0395</td><td>+0.11</td><td>labelled 0 kg</td></tr><tr><td>+2</td><td>0.0341</td><td>-0.18</td><td>labelled 0 kg</td></tr></table></div>
<p>The zero moved about 20 mV (roughly 1 kg) between 13:24 and 13:44 while the amplifier warmed up, then stayed within about &plusmn;0.3 kg. A 40 kg weight measured again 20 minutes later read -0.17 kg different
(-0.43 %). That is small for a 250 kg test, but 0.5 kg is 2.5 % of a 20 kg push, so <b>take a no-load reading at the start of every trial</b>. The file-name labels are worth checking too, see below.</p>

<h3>Things to double-check in the files</h3>
<ul>
<li><code>LogFile_-1kg_...</code> is labelled 0 in the data column and reads like a no-load run (0.034 V). If a negative 1 kg was intended, it did not register.</li>
<li>The earlier files named 5, 5_kg and 10kg (13:34 to 13:39) read 0.041 to 0.042 V, which is the no-load level. They look like no-load test runs that were named by mistake, so they are not used.</li>
<li>The <code>30s mean</code> column is a running average that carries over from the previous 30 seconds, so it does not match the file's own mean in several files. I did not use it.</li>
<li>The 60 kg run is only 6 seconds long (whole 20 ms cycles used); fine for the mean but shorter than the others.</li>
</ul>

<details><summary>All runs used in the fit</summary>
<div class="scroll"><table><tr><th>Minute</th><th>Nominal kg</th><th>Mean volts</th><th>Off the line (kg)</th><th>50 Hz hum (kg amplitude)</th></tr><tr><td>0</td><td>0</td><td>0.0395</td><td>+0.11</td><td>4.6</td></tr><tr><td>2</td><td>0</td><td>0.0341</td><td>-0.18</td><td>5.6</td></tr><tr><td>5</td><td>2.5</td><td>0.0845</td><td>+0.03</td><td>6.1</td></tr><tr><td>7</td><td>5</td><td>0.1308</td><td>+0.03</td><td>4.8</td></tr><tr><td>9</td><td>7.5</td><td>0.1770</td><td>+0.02</td><td>5.1</td></tr><tr><td>11</td><td>10</td><td>0.2227</td><td>-0.02</td><td>4.9</td></tr><tr><td>12</td><td>15</td><td>0.3153</td><td>-0.03</td><td>3.0</td></tr><tr><td>14</td><td>20</td><td>0.4090</td><td>+0.02</td><td>0.8</td></tr><tr><td>16</td><td>25</td><td>0.5019</td><td>+0.02</td><td>4.9</td></tr><tr><td>17</td><td>30</td><td>0.5953</td><td>+0.06</td><td>4.2</td></tr><tr><td>21</td><td>40</td><td>0.7807</td><td>+0.04</td><td>3.0</td></tr><tr><td>41</td><td>40</td><td>0.7775</td><td>-0.13</td><td>0.8</td></tr><tr><td>51</td><td>50</td><td>0.9662</td><td>+0.04</td><td>4.4</td></tr><tr><td>56</td><td>60</td><td>1.1508</td><td>-0.02</td><td>6.1</td></tr></table></div></details>

<h2>4. Which weights to use, up to 250 kg</h2>
<p>I compared candidate sets of weights using the scatter measured above (0.08 kg per run), adding a possible error in the weights themselves. The numbers are the expected uncertainty of the finished calibration at 250 kg, where a possible bend is included.</p>
<div class="card"><svg viewBox="0 0 720 264" role="img" aria-label="Uncertainty at 250 kg for each candidate set of weights"><text class="tick" x="320" y="38" text-anchor="end">Today&#x27;s data only</text><rect class="bar" x="330" y="24" width="293.4" height="20" rx="3"><title>4.58 kg</title></rect><text class="lbl" x="629.4" y="39">4.58 kg</text><text class="tick" x="320" y="72" text-anchor="end">Today + 100, 150, 200, 250 kg</text><rect class="bar" x="330" y="58" width="24.3" height="20" rx="3"><title>0.38 kg</title></rect><text class="lbl" x="360.3" y="73">0.38 kg</text><text class="tick" x="320" y="106" text-anchor="end">Today + 100-250 up, 200-0 down</text><rect class="bar" x="330" y="92" width="21.4" height="20" rx="3"><title>0.33 kg</title></rect><text class="lbl" x="357.4" y="107">0.33 kg</text><text class="tick" x="320" y="140" text-anchor="end">New: 0, 50, 100, 150, 200, 250 up+down</text><rect class="bar" x="330" y="126" width="18.1" height="20" rx="3"><title>0.28 kg</title></rect><text class="lbl" x="354.1" y="141">0.28 kg</text><text class="tick" x="320" y="174" text-anchor="end">New: 0, 25, 50, 100, 150, 200, 250 up+down</text><rect class="bar" x="330" y="160" width="17.9" height="20" rx="3"><title>0.28 kg</title></rect><text class="lbl" x="353.9" y="175">0.28 kg</text><text class="tick" x="320" y="208" text-anchor="end">Only 0, 125, 250 kg, three times each</text><rect class="bar" x="330" y="194" width="18.7" height="20" rx="3"><title>0.29 kg</title></rect><text class="lbl" x="354.7" y="209">0.29 kg</text><text class="axl" x="525" y="256" text-anchor="middle">Expected uncertainty of the calibration at 250 kg (1 sigma, kg; weights accurate to 0.2 %)</text></svg></div>
<div class="scroll"><table><tr><th>Set of weights</th><th>Runs</th><th>weights exact</th><th>weights off by 0.2 %</th><th>weights off by 0.5 %</th></tr><tr><td>Today&#x27;s data only (0-60 kg)</td><td>14</td><td>3.30</td><td>4.58</td><td>7.51</td></tr><tr><td>Today&#x27;s data + 100, 150, 200, 250 kg</td><td>18</td><td>0.07</td><td>0.38</td><td>0.91</td></tr><tr><td>Today&#x27;s data + 100, 150, 200, 250 up and 200, 100, 0 down</td><td>21</td><td>0.06</td><td>0.33</td><td>0.79</td></tr><tr><td>Fresh set: 0, 50, 100, 150, 200, 250 up and down (12 runs)</td><td>12</td><td>0.05</td><td>0.28</td><td>0.69</td></tr><tr><td>Fresh set: 0, 25, 50, 100, 150, 200, 250 up and down (14 runs)</td><td>14</td><td>0.05</td><td>0.28</td><td>0.67</td></tr><tr><td>Only 0, 125, 250 kg, three times each (9 runs)</td><td>9</td><td>0.05</td><td>0.29</td><td>0.72</td></tr><tr><td>Only 0 and 250 kg, six times each (12 runs)</td><td>12</td><td>cannot tell</td><td>cannot tell</td><td>cannot tell</td></tr></table></div>
<p class="cap">Uncertainty at 250 kg in kg (1 sigma), allowing for a bend. 'Cannot tell' means two weights alone cannot show a bend at all.</p>

<div class="card verdict"><b>What this says.</b>
<ul>
<li><b>Anything that reaches 250 kg fixes the main problem</b>: it cuts the uncertainty at 250 kg from about 3 to 7 kg down to under 1 kg. The exact choice of intermediate weights matters much less than reaching the top.</li>
<li><b>After that, the accuracy of the weights themselves is the limit.</b> A 0.2 % error on 250 kg is 0.5 kg, which is more than the electrical scatter of the load cell (0.08 kg). Know your weights better than the 0.2 % level, because no regression can correct a weight that is wrongly labelled.</li>
<li>Only two weights (0 and 250) gives the best straight-line precision but cannot show whether it bends, so do not do that.</li>
</ul></div>

<h3>Recommended plan</h3>
<p>Keep today's 0 to 60 kg data (it is good) and add the heavy end. If you can get the weights, it is also worth repeating the whole thing cleanly once.</p>
<ol>
<li><b>Warm up</b> the amplifier for at least 30 minutes. Zero the app and record 10 s with nothing on the cell.</li>
<li><b>Go up</b>: 100, 150, 200, 250 kg. If possible add 75 and 125 kg. Hold each for 15 s (30 s is more than needed); ignore the first 2 s after loading.</li>
<li><b>Come back down</b>: 200, 100, then 0 kg. Differences between up and down show sticking in the cell (hysteresis).</li>
<li><b>One check weight that is not in the fit</b>, for example 125 kg or 35 kg, measured as the final step. The fitted line should predict it to within about 1 %.</li>
<li>Finish with another <b>no-load reading</b> to see how far the zero moved during the session.</li>
</ol>
<p>That is roughly 12 extra runs, about 15 to 20 minutes. Practical points for the weights:</p>
<ul>
<li><b>Know the real mass.</b> Use plates that have been weighed on a calibrated scale, or weigh the whole loaded assembly. Gym plates are often 1 to 2 % off their printed value. Write down the measured mass and use that in the fit.</li>
<li>Load the cell the <b>same way as in the experiment</b> (same strap or hook, same pull direction, vertical, no swinging).</li>
<li>Steps of 50 kg between 50 and 250 kg are practical with 25 kg plates and keep the number of changes small.</li>
</ul>

<div class="callout warn"><b class="t">Check the cell's rated capacity before hanging 250 kg</b>The TAS501 is made in many capacities, including a 200 kg version. Read the label on your cell.
250 kg needs a cell rated at least 250 kg (a 300 kg or larger one is safer); the datasheet allows brief overload to 150 % but the calibration is only meaningful inside the rated range. Also confirm that the hook, strap and rig are rated for the load.</div>

<h2>What else would be smart</h2>
<ol>
<li><b>Use all points in the app's calibration.</b> The app now uses the zero and one weight. A multi-point fit with a "check weight" step would use data like this directly and warn when the fit is poor. I can build that.</li>
<li><b>A baseline in every trial</b> (2 s of no load before each contraction) so the drift never reaches the result.</li>
<li><b>Keep the strap geometry the same</b> for calibration and testing, since a pull at an angle changes what the cell reads.</li>
<li><b>Repeat the calibration</b> at the start of each test day and after any change to wiring or amplifier gain; keep the file with the data.</li>
<li>Gain: 250 kg gives about 4.7 V of the &plusmn;10 V input. That is comfortable, so there is no need to change the amplifier gain. The DAQ resolution (about 0.3 mV) is about 0.02 kg, far finer than the scatter.</li>
</ol>

<p class="cap">Made by <code>analyse_calibration.py</code> in the same folder from the CSV files in <code>Kalibrerings data</code>. The per-run numbers are saved in <code>calibration_points.csv</code>.</p>
</main></body></html>
