<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Load cell calibration v2</title>
<style>
:root { color-scheme: light; --page:#f9f9f7; --surface:#fcfcfb; --ink:#0b0b0b; --ink2:#52514e; --muted:#898781; --grid:#e1e0d9; --axis:#c3c2b7;
  --s1:#2a78d6; --s2:#eb6834; --good:#006300; --warn:#8a5a00; --warnbg:#fff4dc; --goodbg:#e7f5e7; --band:rgba(42,120,214,.10); }
@media (prefers-color-scheme: dark) { :root:where(:not([data-theme="light"])) { color-scheme: dark; --page:#0d0d0d; --surface:#1a1a19; --ink:#fff; --ink2:#c3c2b7;
  --grid:#2c2c2a; --axis:#383835; --s1:#3987e5; --s2:#d95926; --good:#6fd36f; --warn:#f2c14e; --warnbg:#2b2412; --goodbg:#132313; --band:rgba(57,135,229,.16); } }
:root[data-theme="dark"] { color-scheme: dark; --page:#0d0d0d; --surface:#1a1a19; --ink:#fff; --ink2:#c3c2b7; --grid:#2c2c2a; --axis:#383835;
  --s1:#3987e5; --s2:#d95926; --good:#6fd36f; --warn:#f2c14e; --warnbg:#2b2412; --goodbg:#132313; --band:rgba(57,135,229,.16); }
* { box-sizing: border-box; }
body { margin:0; background:var(--page); color:var(--ink); font:16px/1.55 system-ui,-apple-system,"Segoe UI",sans-serif; }
main { max-width:820px; margin:0 auto; padding:28px 16px 64px; }
h1 { font-size:28px; line-height:1.2; margin:0 0 6px; } h2 { font-size:20px; margin:40px 0 8px; } h3 { font-size:16px; margin:22px 0 4px; }
.sub { color:var(--ink2); margin:0 0 20px; }
.card { background:var(--surface); border:1px solid var(--grid); border-radius:10px; padding:16px; margin:14px 0; } .verdict { border-left:4px solid var(--s1); }
.callout { border-radius:8px; padding:12px 14px; margin:12px 0; } .good { background:var(--goodbg); } .warn { background:var(--warnbg); }
.callout b.t { display:block; margin-bottom:2px; } .good b.t { color:var(--good); } .warn b.t { color:var(--warn); }
.kpis { display:grid; grid-template-columns:repeat(auto-fit,minmax(170px,1fr)); gap:10px; margin:14px 0; }
.kpi { background:var(--surface); border:1px solid var(--grid); border-radius:10px; padding:12px 14px; } .kpi .v { font-size:24px; font-weight:600; } .kpi .d { color:var(--ink2); font-size:13px; }
svg { width:100%; height:auto; display:block; } svg text { font:12px system-ui,sans-serif; fill:var(--ink2); }
.tick { fill:var(--muted) !important; } .axl { fill:var(--ink2) !important; } .grid { stroke:var(--grid); stroke-width:1; } .axis { stroke:var(--axis); stroke-width:1; }
.pt { fill:var(--s1); stroke:var(--surface); stroke-width:2; } .pt2 { fill:var(--s2); stroke:var(--surface); stroke-width:2; } .fitline { stroke:var(--ink2); stroke-width:1.5; fill:none; }
.band { fill:var(--band); } .note { fill:var(--muted) !important; font-style:italic; } .lbl { fill:var(--ink) !important; }
table { border-collapse:collapse; width:100%; font-size:14px; margin:8px 0; } th, td { text-align:right; padding:5px 8px; border-bottom:1px solid var(--grid); vertical-align:top; }
th:first-child, td:first-child { text-align:left; } th { color:var(--ink2); font-weight:600; } td.l, th.l { text-align:left; }
details { margin:10px 0; } summary { cursor:pointer; color:var(--ink2); } code { background:var(--grid); padding:1px 5px; border-radius:4px; font-size:.9em; }
.cap { color:var(--ink2); font-size:14px; margin:4px 0 0; } ol li, ul li { margin:4px 0; } .scroll { overflow-x:auto; }
</style></head><body><main>

<h1>Load cell calibration, session 2</h1>
<p class="sub">13 October 2026, ceiling rig with chain and strap, plates 0 to 250 kg going up and coming down. 24 steady runs used.</p>

<div class="card verdict"><b>Short answer.</b> The load cell is linear all the way to 250 kg. One straight line fits all 24 runs to within
0.21 kg (0.1 % of 250 kg), and a possible bend is now ruled out: it is +0.38 &plusmn; 0.37 kg at 250 kg, not different from zero.
Yesterday's data should <b>not</b> be mixed in. It would change the slope by 0.01 %, which is nothing, and it was measured with a different rig and
a lot of hum. Keep it as an independent check: its slope agrees with today's to 0.26 %.</div>

<div class="kpis">
<div class="kpi"><div class="v">526.95 N/V</div><div class="d">53.734 kg per volt, or 18.610 mV per kg. Uncertainty of the slope 0.042 %</div></div>
<div class="kpi"><div class="v">R&sup2; = 0.999996</div><div class="d">0.15 kg typical distance from the line, 0.05 kg once the up/down step is allowed for</div></div>
<div class="kpi"><div class="v">+0.29 kg</div><div class="d">readings on the way down sit this much above the way up (see section 3)</div></div>
<div class="kpi"><div class="v">1.11 kg</div><div class="d">chain and strap, as measured by the cell itself</div></div>
</div>

<h2>1. Which files were corrected or left out</h2>
<p>The file names and the label column inside the files disagree in a few places, so I classified every run by its voltage as well. The corrections below follow what you told me
(a file named 0 kg that actually has the chain on is a "1 kg" run) and every one is backed by the numbers.</p>
<ul>
<li><b>Named 0 kg at 16:11 is really chain + strap.</b> Its own label says 1 and its voltage (0.0886 V) equals the 1 kg run a minute earlier (0.0890 V), and is 20.2 mV (1.09 kg) above the true 0 kg run a minute later.</li>
<li><b>Named 0 kg at 15:14 is the start of the 50 kg run</b> (6 s long, voltage at the 50 kg level). Left out.</li>
<li><b>175 kg at 15:39</b> has 150 in its label column but the voltage equals the other 175 kg runs, so it is 175 kg.</li>
<li><b>Left out:</b> the "lasse" file (the load goes on and off inside it) and the 8 s long 200 kg file (disturbed start; the next file repeats it).</li>
</ul>
<details><summary>Every file and how it was treated</summary>
<div class="scroll"><table><tr><th>Time</th><th class="l">File</th><th class="l">What it is</th><th>Plates</th><th>Volts</th><th class="l">Note</th></tr><tr><td>15:00</td><td class='l'>0kg</td><td class='l'>zero (no chain, no strap)</td><td></td><td>0.0660</td><td class='l'></td></tr><tr><td>15:02</td><td class='l'>1kg</td><td class='l'>chain + strap only</td><td></td><td>0.0859</td><td class='l'><b>Fixed:</b> labelled 1 kg: chain and strap only</td></tr><tr><td>15:14</td><td class='l'>0kg</td><td class='l'>not used</td><td></td><td>1.0146</td><td class='l'><b>Left out:</b> 6 s file named 0 kg but the signal is at the 50 kg level: the start of the 50 kg run</td></tr><tr><td>15:14</td><td class='l'>50kg</td><td class='l'>plates</td><td>50 kg</td><td>1.0143</td><td class='l'>laptop on battery: 50 Hz hum, average unaffected</td></tr><tr><td>15:21</td><td class='l'>75kg</td><td class='l'>plates</td><td>75 kg</td><td>1.4794</td><td class='l'></td></tr><tr><td>15:22</td><td class='l'>75kg</td><td class='l'>plates</td><td>75 kg</td><td>1.4802</td><td class='l'>laptop on battery: 50 Hz hum, average unaffected</td></tr><tr><td>15:26</td><td class='l'>100kg</td><td class='l'>plates</td><td>100 kg</td><td>1.9450</td><td class='l'></td></tr><tr><td>15:33</td><td class='l'>125kg</td><td class='l'>plates</td><td>125 kg</td><td>2.4094</td><td class='l'></td></tr><tr><td>15:35</td><td class='l'>100kg</td><td class='l'>plates</td><td>100 kg</td><td>1.9455</td><td class='l'></td></tr><tr><td>15:37</td><td class='l'>150kg</td><td class='l'>plates</td><td>150 kg</td><td>2.8755</td><td class='l'></td></tr><tr><td>15:39</td><td class='l'>175kg</td><td class='l'>plates</td><td>175 kg</td><td>3.3405</td><td class='l'><b>Fixed:</b> the label column inside the file still says 150, the voltage equals the other 175 kg runs</td></tr><tr><td>15:40</td><td class='l'>175kg</td><td class='l'>plates</td><td>175 kg</td><td>3.3413</td><td class='l'></td></tr><tr><td>15:45</td><td class='l'>lassekg</td><td class='l'>not used</td><td></td><td>1.1511</td><td class='l'><b>Left out:</b> load applied and removed during the file (signal jumps by 3 V): not a steady run</td></tr><tr><td>15:48</td><td class='l'>200kg</td><td class='l'>plates</td><td>200 kg</td><td>3.8073</td><td class='l'></td></tr><tr><td>15:50</td><td class='l'>225kg</td><td class='l'>plates</td><td>225 kg</td><td>4.2737</td><td class='l'></td></tr><tr><td>15:52</td><td class='l'>250kg</td><td class='l'>plates</td><td>250 kg</td><td>4.7400</td><td class='l'></td></tr><tr><td>15:54</td><td class='l'>225kg</td><td class='l'>plates</td><td>225 kg</td><td>4.2770</td><td class='l'></td></tr><tr><td>15:56</td><td class='l'>200kg</td><td class='l'>not used</td><td></td><td>3.8125</td><td class='l'><b>Left out:</b> only 8 s long with a start-up disturbance; repeated in the next file</td></tr><tr><td>15:56</td><td class='l'>200kg</td><td class='l'>plates</td><td>200 kg</td><td>3.8124</td><td class='l'></td></tr><tr><td>15:57</td><td class='l'>175kg</td><td class='l'>plates</td><td>175 kg</td><td>3.3473</td><td class='l'></td></tr><tr><td>15:59</td><td class='l'>150kg</td><td class='l'>plates</td><td>150 kg</td><td>2.8818</td><td class='l'></td></tr><tr><td>16:00</td><td class='l'>125kg</td><td class='l'>plates</td><td>125 kg</td><td>2.4170</td><td class='l'></td></tr><tr><td>16:02</td><td class='l'>100kg</td><td class='l'>plates</td><td>100 kg</td><td>1.9508</td><td class='l'></td></tr><tr><td>16:04</td><td class='l'>75kg</td><td class='l'>plates</td><td>75 kg</td><td>1.4858</td><td class='l'></td></tr><tr><td>16:06</td><td class='l'>50kg</td><td class='l'>plates</td><td>50 kg</td><td>1.0204</td><td class='l'></td></tr><tr><td>16:07</td><td class='l'>25kg</td><td class='l'>plates</td><td>25 kg</td><td>0.5543</td><td class='l'></td></tr><tr><td>16:10</td><td class='l'>1kg</td><td class='l'>chain + strap only</td><td></td><td>0.0890</td><td class='l'><b>Fixed:</b> labelled 1 kg: chain and strap only</td></tr><tr><td>16:11</td><td class='l'>0kg</td><td class='l'>chain + strap only</td><td></td><td>0.0886</td><td class='l'><b>Fixed:</b> named 0 kg, but the file&#x27;s own label is 1 and its voltage equals the other 1 kg run: chain and strap only</td></tr><tr><td>16:12</td><td class='l'>0kg</td><td class='l'>zero (no chain, no strap)</td><td></td><td>0.0684</td><td class='l'></td></tr></table></div></details>

<h2>2. The fit</h2>
<p>Each dot is the average of 24 s of a run (the first 6 s are dropped while the load settles). All runs with the chain and strap on count, including the chain-only runs as 0 kg of plates.
The line is the best straight line through all of them.</p>
<div class="card"><svg viewBox="0 0 720 340" role="img" aria-label="Amplifier output against plate mass, 0 to 250 kg, going up and coming down, with the straight-line fit"><line class="grid" x1="62" x2="700" y1="292.0" y2="292.0"/><text class="tick" x="54" y="296.0" text-anchor="end">0</text><line class="grid" x1="62" x2="700" y1="239.3" y2="239.3"/><text class="tick" x="54" y="243.3" text-anchor="end">1</text><line class="grid" x1="62" x2="700" y1="186.6" y2="186.6"/><text class="tick" x="54" y="190.6" text-anchor="end">2</text><line class="grid" x1="62" x2="700" y1="133.9" y2="133.9"/><text class="tick" x="54" y="137.9" text-anchor="end">3</text><line class="grid" x1="62" x2="700" y1="81.2" y2="81.2"/><text class="tick" x="54" y="85.2" text-anchor="end">4</text><line class="grid" x1="62" x2="700" y1="28.5" y2="28.5"/><text class="tick" x="54" y="32.5" text-anchor="end">5</text><text class="tick" x="62.0" y="310" text-anchor="middle">0</text><text class="tick" x="182.4" y="310" text-anchor="middle">50</text><text class="tick" x="302.8" y="310" text-anchor="middle">100</text><text class="tick" x="423.1" y="310" text-anchor="middle">150</text><text class="tick" x="543.5" y="310" text-anchor="middle">200</text><text class="tick" x="663.9" y="310" text-anchor="middle">250</text><line class="axis" x1="62" x2="700" y1="292" y2="292"/><text class="axl" x="381" y="334" text-anchor="middle">Plates on the cell (kg)</text><text class="axl" transform="translate(14 155) rotate(-90)" text-anchor="middle">Amplifier output (V)</text><line class="fitline" x1="62.0" y1="287.4" x2="663.9" y2="42.3"/><circle class="pt" cx="62.0" cy="287.5" r="4.5"><title>0 kg (up): 0.0859 V</title></circle><circle class="pt" cx="182.4" cy="238.6" r="4.5"><title>50 kg (up): 1.0143 V</title></circle><circle class="pt" cx="242.6" cy="214.0" r="4.5"><title>75 kg (up): 1.4794 V</title></circle><circle class="pt" cx="242.6" cy="214.0" r="4.5"><title>75 kg (up): 1.4802 V</title></circle><circle class="pt" cx="302.8" cy="189.5" r="4.5"><title>100 kg (up): 1.9450 V</title></circle><circle class="pt" cx="362.9" cy="165.0" r="4.5"><title>125 kg (up): 2.4094 V</title></circle><circle class="pt" cx="302.8" cy="189.5" r="4.5"><title>100 kg (up): 1.9455 V</title></circle><circle class="pt" cx="423.1" cy="140.5" r="4.5"><title>150 kg (up): 2.8755 V</title></circle><circle class="pt" cx="483.3" cy="116.0" r="4.5"><title>175 kg (up): 3.3405 V</title></circle><circle class="pt" cx="483.3" cy="115.9" r="4.5"><title>175 kg (up): 3.3413 V</title></circle><circle class="pt" cx="543.5" cy="91.4" r="4.5"><title>200 kg (up): 3.8073 V</title></circle><circle class="pt" cx="603.7" cy="66.8" r="4.5"><title>225 kg (up): 4.2737 V</title></circle><circle class="pt" cx="663.9" cy="42.2" r="4.5"><title>250 kg (peak): 4.7400 V</title></circle><circle class="pt2" cx="603.7" cy="66.6" r="4.5"><title>225 kg (down): 4.2770 V</title></circle><circle class="pt2" cx="543.5" cy="91.1" r="4.5"><title>200 kg (down): 3.8124 V</title></circle><circle class="pt2" cx="483.3" cy="115.6" r="4.5"><title>175 kg (down): 3.3473 V</title></circle><circle class="pt2" cx="423.1" cy="140.2" r="4.5"><title>150 kg (down): 2.8818 V</title></circle><circle class="pt2" cx="362.9" cy="164.6" r="4.5"><title>125 kg (down): 2.4170 V</title></circle><circle class="pt2" cx="302.8" cy="189.2" r="4.5"><title>100 kg (down): 1.9508 V</title></circle><circle class="pt2" cx="242.6" cy="213.7" r="4.5"><title>75 kg (down): 1.4858 V</title></circle><circle class="pt2" cx="182.4" cy="238.2" r="4.5"><title>50 kg (down): 1.0204 V</title></circle><circle class="pt2" cx="122.2" cy="262.8" r="4.5"><title>25 kg (down): 0.5543 V</title></circle><circle class="pt2" cx="62.0" cy="287.3" r="4.5"><title>0 kg (down): 0.0890 V</title></circle><circle class="pt2" cx="62.0" cy="287.3" r="4.5"><title>0 kg (down): 0.0886 V</title></circle><circle class="pt" cx="81.26037735849056" cy="39.076923076923094" r="5"/><text class="lbl" x="93.26037735849056" y="43.076923076923094">going up</text><circle class="pt2" cx="81.26037735849056" cy="57.076923076923094" r="5"/><text class="lbl" x="93.26037735849056" y="61.076923076923094">coming down</text><text class="lbl" x="655.9" y="30.3" text-anchor="end">4.74 V at 250 kg</text></svg></div>
<p class="cap">Output (V) = 0.08703 + 0.018610 &times; plates (kg). The 0.0870 V is the chain-and-strap zero. Force in newtons = (volts &minus; zero) &times; 526.95.</p>

<h2>3. How straight is it, and what is the up/down step?</h2>
<p>The dots below are the leftover distance from the line. A bend would show as an arch or a bowl. Instead the points split in two groups: runs on the way up sit a little below the line and runs on the way down a little above it.</p>
<div class="card"><svg viewBox="0 0 720 320" role="img" aria-label="Difference of each measurement from the fitted line in kilograms, going up and coming down"><rect class="band" x="62.0" y="81.5" width="638.0" height="127.0"/><line class="grid" x1="62" x2="700" y1="246.6" y2="246.6"/><text class="tick" x="54" y="250.6" text-anchor="end">-0.4</text><line class="grid" x1="62" x2="700" y1="195.8" y2="195.8"/><text class="tick" x="54" y="199.8" text-anchor="end">-0.2</text><line class="grid" x1="62" x2="700" y1="145.0" y2="145.0"/><text class="tick" x="54" y="149.0" text-anchor="end">+0.0</text><line class="grid" x1="62" x2="700" y1="94.2" y2="94.2"/><text class="tick" x="54" y="98.2" text-anchor="end">+0.2</text><line class="grid" x1="62" x2="700" y1="43.4" y2="43.4"/><text class="tick" x="54" y="47.4" text-anchor="end">+0.4</text><text class="tick" x="81.2" y="290" text-anchor="middle">0</text><text class="tick" x="201.1" y="290" text-anchor="middle">50</text><text class="tick" x="321.0" y="290" text-anchor="middle">100</text><text class="tick" x="441.0" y="290" text-anchor="middle">150</text><text class="tick" x="560.9" y="290" text-anchor="middle">200</text><text class="tick" x="680.8" y="290" text-anchor="middle">250</text><line class="axis" x1="62" x2="700" y1="272" y2="272"/><text class="axl" x="381" y="314" text-anchor="middle">Plates on the cell (kg)</text><text class="axl" transform="translate(14 145) rotate(-90)" text-anchor="middle">Difference from the one line (kg)</text><text class="note" x="695.2" y="75.5" text-anchor="end">within +/- 0.25 kg (0.1 % of 250 kg)</text><circle class="pt" cx="81.2" cy="160.7" r="4.5"><title>0 kg (up): -0.062 kg</title></circle><circle class="pt" cx="201.1" cy="189.3" r="4.5"><title>50 kg (up): -0.174 kg</title></circle><circle class="pt" cx="261.1" cy="191.3" r="4.5"><title>75 kg (up): -0.182 kg</title></circle><circle class="pt" cx="261.1" cy="179.8" r="4.5"><title>75 kg (up): -0.137 kg</title></circle><circle class="pt" cx="321.0" cy="186.0" r="4.5"><title>100 kg (up): -0.161 kg</title></circle><circle class="pt" cx="381.0" cy="197.8" r="4.5"><title>125 kg (up): -0.208 kg</title></circle><circle class="pt" cx="321.0" cy="179.6" r="4.5"><title>100 kg (up): -0.136 kg</title></circle><circle class="pt" cx="441.0" cy="186.2" r="4.5"><title>150 kg (up): -0.162 kg</title></circle><circle class="pt" cx="500.9" cy="190.8" r="4.5"><title>175 kg (up): -0.180 kg</title></circle><circle class="pt" cx="500.9" cy="179.7" r="4.5"><title>175 kg (up): -0.137 kg</title></circle><circle class="pt" cx="560.9" cy="169.7" r="4.5"><title>200 kg (up): -0.097 kg</title></circle><circle class="pt" cx="620.8" cy="154.1" r="4.5"><title>225 kg (up): -0.036 kg</title></circle><circle class="pt" cx="680.8" cy="138.5" r="4.5"><title>250 kg (peak): +0.025 kg</title></circle><circle class="pt2" cx="620.8" cy="108.4" r="4.5"><title>225 kg (down): +0.144 kg</title></circle><circle class="pt2" cx="560.9" cy="99.5" r="4.5"><title>200 kg (down): +0.179 kg</title></circle><circle class="pt2" cx="500.9" cy="97.9" r="4.5"><title>175 kg (down): +0.185 kg</title></circle><circle class="pt2" cx="441.0" cy="100.4" r="4.5"><title>150 kg (down): +0.176 kg</title></circle><circle class="pt2" cx="381.0" cy="95.1" r="4.5"><title>125 kg (down): +0.197 kg</title></circle><circle class="pt2" cx="321.0" cy="106.8" r="4.5"><title>100 kg (down): +0.150 kg</title></circle><circle class="pt2" cx="261.1" cy="103.3" r="4.5"><title>75 kg (down): +0.164 kg</title></circle><circle class="pt2" cx="201.1" cy="105.9" r="4.5"><title>50 kg (down): +0.154 kg</title></circle><circle class="pt2" cx="141.2" cy="117.6" r="4.5"><title>25 kg (down): +0.108 kg</title></circle><circle class="pt2" cx="81.2" cy="118.6" r="4.5"><title>0 kg (down): +0.104 kg</title></circle><circle class="pt2" cx="81.2" cy="123.0" r="4.5"><title>0 kg (down): +0.087 kg</title></circle><circle class="pt" cx="440.96240601503763" cy="228.82" r="5"/><text class="lbl" x="452.96240601503763" y="232.82">going up</text><circle class="pt2" cx="440.96240601503763" cy="246.82" r="5"/><text class="lbl" x="452.96240601503763" y="250.82">coming down</text></svg></div>
<ul>
<li><b>No bend:</b> the curve term is +0.38 &plusmn; 0.37 kg at 250 kg. The straight line is all you need.</li>
<li><b>Going down reads 0.29 kg (about 0.11 % of 250 kg) higher than going up</b>, at every load, even at zero load with the chain on
(+0.0029 V, +0.16 kg). Allowing for that one step, the scatter falls from 0.15 kg to 0.05 kg.</li>
<li><b>The slope is the same both ways</b> (18.618 going up, 18.611 mV/kg coming down, 0.04 % apart). Only the zero moved, so it is a shift of the zero, not a change in sensitivity.</li>
<li>It cannot be said from one loop whether the step is the cell remembering the load (hysteresis), the zero drifting over time, or both. The two repeated zero runs show the zero rising 2.4 mV (+0.13 kg) in 71 minutes, which accounts for about half of it.</li>
</ul>
<div class="scroll"><table><tr><th>Plates (kg)</th><th>Going up (V)</th><th>Coming down (V)</th><th>Difference (mV)</th><th>Difference (kg)</th></tr><tr><td>0</td><td>0.0859</td><td>0.0888</td><td>+2.9</td><td>+0.16</td></tr><tr><td>50</td><td>1.0143</td><td>1.0204</td><td>+6.1</td><td>+0.33</td></tr><tr><td>75</td><td>1.4798</td><td>1.4858</td><td>+6.0</td><td>+0.32</td></tr><tr><td>100</td><td>1.9453</td><td>1.9508</td><td>+5.6</td><td>+0.30</td></tr><tr><td>125</td><td>2.4094</td><td>2.4170</td><td>+7.5</td><td>+0.40</td></tr><tr><td>150</td><td>2.8755</td><td>2.8818</td><td>+6.3</td><td>+0.34</td></tr><tr><td>175</td><td>3.3409</td><td>3.3473</td><td>+6.4</td><td>+0.34</td></tr><tr><td>200</td><td>3.8073</td><td>3.8124</td><td>+5.1</td><td>+0.28</td></tr><tr><td>225</td><td>4.2737</td><td>4.2770</td><td>+3.3</td><td>+0.18</td></tr></table></div>
<p class="cap">The 0 kg row is the chain-and-strap run at the start and the average of the two at the end.</p>
<div class="callout good"><b class="t">What it means for the experiment</b>Press <i>Zero</i> with the chain and strap hanging before every trial. That removes this step. Averaging up and down, as this fit does, puts the line in the middle, so the leftover bias is about &plusmn;0.14 kg at any load, even without a fresh zero.</div>

<h2>4. Zero and the chain</h2>
<div class="scroll"><table><tr><th>Time</th><th class="l">State</th><th>Volts</th><th>Change from first (kg)</th></tr><tr><td>15:00</td><td class='l'>no chain, no strap</td><td>0.0660</td><td>+0.00</td></tr><tr><td>15:02</td><td class='l'>chain + strap</td><td>0.0859</td><td>+0.00</td></tr><tr><td>16:10</td><td class='l'>chain + strap</td><td>0.0890</td><td>+0.17</td></tr><tr><td>16:11</td><td class='l'>chain + strap</td><td>0.0886</td><td>+0.15</td></tr><tr><td>16:12</td><td class='l'>no chain, no strap</td><td>0.0684</td><td>+0.13</td></tr></table></div>
<p>The chain and strap together read 1.11 kg (1.07 kg early, 1.09 kg late). The chain-only runs land on the line fitted from 25 to 250 kg only to within
+0.08 kg, which is what confirms that the "1 kg" files are the chain and strap alone, not a 1 kg weight on top of them. If you weigh the chain and strap on a scale and get about 1.1 kg, the
zero, the slope and the labelling are all consistent with each other.</p>

<h2>5. The 50 Hz hum</h2>
<p>With the laptop charging, the hum is between 1.0 and 3.5 mV in every run, which is below 0.2 kg. With the laptop on battery it was 85 mV (50 kg, 15:14), 58 mV (75 kg, 15:22). The averages of those runs fall in line with all the others,
so the hum does not bias a 24 s average. It only matters for live readouts and for peaks, where the app's 100 ms smoothing removes it. Keep the laptop charging from the isolated outlet.</p>

<h2>6. Should yesterday's measurements be added?</h2>
<p>No, it would add noise more than information. In numbers:</p>
<div class="scroll"><table>
<tr><th class="l"></th><th>Slope (mV/kg)</th><th>Range</th><th>Runs</th></tr>
<tr><td class="l">Yesterday (rack rig, 0 to 60 kg, up only)</td><td>18.561 &plusmn; 0.021</td><td>0 to 60 kg</td><td>14</td></tr>
<tr><td class="l">Today going up only</td><td>18.618 &plusmn; 0.005</td><td>0 to 250 kg</td><td>13</td></tr>
<tr><td class="l">Today, all runs</td><td>18.610 &plusmn; 0.008</td><td>0 to 250 kg</td><td>24</td></tr>
<tr><td class="l">Both days together (own zero for each day)</td><td>18.608 &plusmn; 0.007</td><td>0 to 250 kg</td><td>38</td></tr>
</table></div>
<ul>
<li><b>Yesterday's range is only a quarter of today's.</b> It carries 3.6 % of the information about the slope. Pooling moves the slope by -0.010 %, which is -0.02 kg at 250 kg.</li>
<li><b>The slopes differ by +0.26 % &plusmn; 0.12 %</b> (today higher). That is small but about twice its own uncertainty, a sign that yesterday had extra scatter: a different rig, a warming-up amplifier and 100 mV of hum.
Using yesterday's slope alone at 250 kg would read about 0.7 kg low.</li>
<li><b>Different zero.</b> Yesterday's rack rig had a different zero and different hardware, so it needs its own intercept and cannot share one with today's data.</li>
<li><b>Useful as a check.</b> Two different sessions, rigs and hum levels giving the same sensitivity to 0.26 % shows the amplifier gain is stable. If the plates were the same both days, this does not check the plate masses.</li>
</ul>

<h2>7. What to put in the app, and what is left</h2>
<div class="card verdict">
<b>Calibration to use:</b> 526.95 newtons per volt (53.734 kg per volt), with the zero taken with the chain and strap on (about 0.0870 V in this session; the app sets it itself when you press Zero).<br>
<b>Uncertainty from the electronics at 250 kg:</b> about &plusmn;0.14 kg (0.06 %), or &plusmn;0.06 kg if you zero before every trial.
</div>
<ol>
<li><b>Weigh the plates.</b> The electronics are now known to about 0.1 %, so the real masses are the limit. Nothing here proves the plates are as heavy as their labels, and a 1 % error in the plates is a 1 % error in every force. Check a few on a calibrated scale, and weigh the chain and strap.</li>
<li><b>A second full loop</b> (up and down again) would show whether the +0.29 kg step repeats at the same size, which tells hysteresis from drift. A 10-minute no-load run with the chain on would give the pure drift.</li>
<li><b>Write the zero-with-rig rule into the SOP:</b> chain and strap on, laptop charging from the isolated outlet, Zero before every trial and a no-load check at the end.</li>
</ol>

<p class="cap">Made by <code>analyse_calibration_v2.py</code> and <code>calib2_core.py</code> from <code>Kalibrerings data\Omgang 2</code> and, for the comparison, the session 1 files in <code>Kalibrerings data</code>.</p>
</main></body></html>
